---
id: hardware-iec-61850
title: "IEC 61850: подстанции, GOOSE, MMS и атаки"
category: hardware
parent: hardware-mod-ics-fieldbus
difficulty: hard
order: 2
tags: [hardware, iec61850, goose, mms, substation, scada, power]
prerequisites: [hardware-mod-ics-fieldbus, hardware-modbus-deep]
useful_for:
  - "Пентест энергетики и подстанций"
  - "CTF Hardware/ICS"
  - "Аудит цифровых подстанций"
estimated_minutes: 55
summary: "Как устроена цифровая подстанция по IEC 61850: модель данных, MMS для управления и GOOSE для быстрых сигналов — и почему подделка GOOSE так опасна."
lab:
  kind: shell
  title: "Практика: разбор GOOSE-трафика"
  toolset: [core]
  workdir: /home/student/iec61850
  files: [task.md, goose.log, notes.md]
  check: "grep -q 'nto{' found.txt"
  hints:
    - "Открой лог: `cat goose.log`."
    - "Найди строку с флагом: `grep nto goose.log`."
    - "Флаг идёт после `stNum=`."
    - "Итог: `grep stNum goose.log | grep nto | cut -d= -f2 > found.txt`."
---

## Вопрос, с которого всё начинается

Электрическая подстанция — это сотни устройств: выключатели, трансформаторы, защиты. Как описать её одной моделью данных и передавать команды так быстро, чтобы защита успела сработать за миллисекунды? Именно для этого создан **IEC 61850**.

## Наш пример: запись GOOSE-трафика

Перед нами `goose.log` — упрощённая запись **GOOSE**-сообщений в сети подстанции. Смотрим:

```
$ head -8 goose.log
GOOSE gcb=IED1/LLN0$GO$gcb01
GOOSE stNum=12 sqNum=3
GOOSE gocbRef=IED1/LLN0$GO$gcb01
GOOSE dataSet=DS_TRIP
GOOSE boolean=TRUE (trip)
GOOSE ttl=4 ms
```

Здесь видны `stNum`, `sqNum`, `dataSet`, `trip`. Разберём, что это значит.

## Шаг 1: что такое IEC 61850

**IEC 61850** — международный стандарт для подстанций и энергетики. Он определяет:

- **модель данных** — как описать устройства и их сигналы;
- **протоколы** для обмена: **MMS** (управление), **GOOSE** (быстрые события), **SV** (измерения).

Главная идея — **самоописание**: каждое устройство (IED) публикует структуру своих данных, и клиент видит иерархию: устройство → логическое устройство → логический узел → объект данных.

## Шаг 2: модель данных

Иерархия выглядит так:

| Уровень | Пример | Смысл |
|---------|--------|-------|
| IED | IED1 | физическое устройство |
| LD (Logical Device) | PROT | функция (защита) |
| LN (Logical Node) | XCBR | выключатель |
| DO (Data Object) | Pos | положение |
| DA (Data Attribute) | stVal | значение |

Имя вида `IED1/XCBR1.Pos.stVal` однозначно определяет сигнал. Это удобно и… предсказуемо для атакующего.

## Шаг 3: MMS — управление

**MMS** (Manufacturing Message Specification) работает поверх TCP/IP (обычно порт 102) и используется для чтения/записи модели, настройки, сбора данных. Через MMS можно:

- читать значения;
- **записывать** уставки;
- управлять (с оговорками — есть блокировки).

MMS-серверы подстанции — это, по сути, сервисы в сети; их можно сканировать и аудировать.

## Шаг 4: GOOSE — быстрые события

**GOOSE** (Generic Object Oriented Substation Event) — это multicast-сообщение в канале L2 (Ethernet), без TCP/IP. Оно рассылается при изменении состояния: сработал выключатель, изменился сигнал защиты. Особенности:

- **реальное время** — миллисекунды;
- **повтор** — сообщение шлётся многократно, пока состояние не подтверждено;
- **без шифрования и аутентификации** (в базовом стандарте).

Поля `stNum` (счётчик изменений состояния) и `sqNum` (счётчик повторов) позволяют приёмнику отличить новое событие от повтора.

## Шаг 5: почему подделка GOOSE опасна

Если атакующий может отправлять GOOSE-сообщения, он может:

- послать **ложный trip** — «выключатель сработал», хотя нет;
- **замаскировать** реальное событие;
- вызвать **каскад** срабатываний защит.

Это не «прочитать данные», а **управлять физическим объектом**. Поэтому GOOSE — приоритетная цель при аудите подстанции.

## Шаг 6: что мы нашли в логе

В файле есть строка с полезной нагрузкой:

```
$ grep stNum goose.log
GOOSE stNum=nto{g0053_p4ck3t_f0rg3d}
```

Мы извлекли флаг чтением кадра. Смысл: в GOOSE-трафике нет защиты от подделки, и любой, кто в сегменте, может слать свои сообщения. В реальном пентесте следующим шагом (на стенде!) проверяют, примет ли IED поддельный trip.

## Шаг 7: инструменты

- **Wireshark** с диссектором IEC 61850/GOOSE.
- **libiec61850** — библиотека клиента/сервера и GOOSE-publisher.
- **Scapy** — для ручного формирования кадров.
- **Мониторинг** — анализ аномалий GOOSE (слишком частые trip, неверные stNum).

## Шаг 8: защита

- **IEC 62351** — стандарт безопасности: аутентификация GOOSE (HMAC) в новых редакциях.
- **Сегментация** — GOOSE только внутри подстанции, VLAN-изоляция.
- **Мониторинг** — детект поддельных и аномальных GOOSE.
- **Физический контроль** — доступ к портам станции.
- **Проверка приёмников** — настройка доверия к конкретным источникам.

## Что мы теперь знаем

1. IEC 61850 описывает подстанцию **моделью данных** (IED→LD→LN→DO→DA).
2. **MMS** (TCP/102) — управление и чтение; **GOOSE** — быстрые события L2.
3. GOOSE в базовом виде **без аутентификации** — легко подделать.
4. Подделка GOOSE — это управление физическим объектом, а не чтение.
5. Защита: IEC 62351, сегментация, мониторинг, контроль доступа.

## Детали MMS и GOOSE

Разберём оба протокола подробнее.

**MMS** работает поверх TCP (порт 102) и использует модель данных IEC 61850. Через MMS можно:

- читать значения (Read);
- записывать уставки (Write);
- вызывать сервисы (Report, Control);
- получать списки данных (GetNameList).

**GOOSE** работает прямо на Ethernet (L2), без TCP/IP, используя multicast-адреса. Каждое сообщение содержит имя контрольного блока (`gocbRef`), номер состояния (`stNum`), номер повтора (`sqNum`), время жизни (`ttl`) и набор данных (`dataSet`). При изменении состояния `stNum` растёт, сообщение шлётся многократно до подтверждения.

**SV** (Sampled Values) — третий протокол, передаёт мгновенные значения тока/напряжения для защит. Тоже L2 и без аутентификации в базовом виде.

## Модель данных: зачем она такая

IEC 61850 описывает подстанцию **самоописательно**. Устройство публикует иерархию: IED → LD → LN → DO → DA. Это удобно для интеграции (клиент сам узнаёт структуру), но и для атакующего: имена предсказуемы, а стандартные логические узлы (XCBR, PTOC, CSWI) описаны в стандарте. Значит, атакующий заранее знает, какой сигнал искать.

Типовые логические узлы:

| LN | Функция |
|----|---------|
| XCBR | выключатель |
| CSWI | управление коммутацией |
| PTOC | токовая защита |
| MMXU | измерения |
| LLN0 | общие данные |

## Инструменты и стенд

- **libiec61850** — открытая библиотека клиента/сервера и GOOSE-publisher.
- **Wireshark** с диссекторами MMS/GOOSE/SV.
- **Scapy** — ручное формирование GOOSE-кадров.
- **IEC 61850-клиенты** (например, `iec61850_client_example`) для чтения модели.

Стенд: `libiec61850`-сервер эмулирует IED, публикует GOOSE; клиент подписывается и наблюдает. Затем на своём стенде проверяют, что произойдёт при подмене `trip`. Это законно и наглядно.

## Сценарий аудита подстанции

1. **Перечислить IED** и их MMS-серверы (порт 102).
2. **Прочитать модель** и найти критичные точки (коммутация, защиты).
3. **Проверить GOOSE** — какие события публикуются, есть ли аутентификация.
4. **Оценить изоляцию** — доступен ли GOOSE извне подстанции.
5. **Проверить приёмники** — настроены ли они на доверие к конкретным источникам.

## Защита в деталях

- **IEC 62351-6** — аутентификация GOOSE через HMAC (в новых редакциях).
- **VLAN-изоляция** GOOSE/SV от остальной сети.
- **Мониторинг** аномалий: слишком частые trip, неверные stNum/sqNum.
- **Физический контроль** портов станции.
- **Проверка конфигурации** приёмников — доверие только нужным gocbRef.

## Практический вывод

IEC 61850 — мощный и удобный стандарт, но его «быстрые» протоколы (GOOSE, SV) сознательно лишены защиты ради скорости. Безопасность подстанции обеспечивается архитектурой и мониторингом. Атакующий, получивший доступ к L2-сегменту, может управлять коммутацией — и это самая опасная находка при аудите.

## Практические заметки

IEC 61850 — стандарт, который одновременно облегчает жизнь и создаёт поверхность атаки. Самоописание модели удобно инженеру: подключился, прочитал структуру, настроил. Но та же предсказуемость помогает атакующему: имена логических узлов и объектов стандартизированы, и заранее известно, где искать коммутацию и защиты.

Поэтому аудит подстанции начинается не с протокола, а с архитектуры. Где заканчивается один сегмент и начинается другой? Есть ли VLAN-изоляция между GOOSE/SV и остальной сетью? Кто физически может подключиться к станционному L2? Ответы на эти вопросы важнее, чем список поддерживаемых функций.

GOOSE — самый чувствительный элемент. Это multicast без аутентификации в базовом виде: любой в сегменте может объявить срабатывание. Защита — IEC 62351-6 (HMAC) плюс мониторинг аномалий. При этом важно проверить, настроены ли приёмники на доверие конкретным источникам: даже с аутентификацией неверная конфигурация оставляет щель.

Для пентестера ключевой вывод: подделка GOOSE — это управление физическим объектом. Тесты — только на стенде с симулятором. И фиксировать надо не «есть ли защита», а «какие операции реально защищены и что произойдёт при подмене». Это конкретная и полезная находка.


## Итог

IEC 61850 даёт удобную модель и быстрые протоколы, но GOOSE и SV по дизайну лишены аутентификации. Безопасность подстанции обеспечивается сегментацией, IEC 62351-6 и мониторингом. Подделка GOOSE — управление физическим объектом, а не чтение данных.

## Квиз

Проверь себя.

```quiz
- question: "Для чего используется GOOSE в IEC 61850?"
  options:
    - "Для быстрой передачи событий (например, срабатывания) в реальном времени"
    - "Для шифрования трафика"
    - "Для зарядки аккумуляторов"
    - "Для настройки Wi-Fi"
  answer: 0
  explanation: "GOOSE — события L2 с миллисекундной задержкой."
- question: "Что такое MMS в контексте подстанции?"
  options:
    - "Протокол управления и чтения модели данных поверх TCP/IP"
    - "Тип кабеля"
    - "Формат SIM-карты"
    - "Протокол Wi-Fi"
  answer: 0
  explanation: "MMS работает обычно на порту 102."
- question: "Почему подделка GOOSE опасна?"
  options:
    - "Позволяет управлять физическим объектом, посылая ложные события"
    - "Она только читает данные"
    - "Она шифрует трафик"
    - "Она не влияет на объект"
  answer: 0
  explanation: "GOOSE управляет выключателями и защитами."
- question: "Как называется стандарт безопасности для IEC 61850?"
  options:
    - "IEC 62351"
    - "IEEE 802.11"
    - "ISO 9001"
    - "RFC 1918"
  answer: 0
  explanation: "IEC 62351 добавляет аутентификацию и защиту."
- question: "Что означает поле stNum в GOOSE?"
  options:
    - "Счётчик изменений состояния"
    - "Номер порта"
    - "Уровень сигнала"
    - "Длину кадра"
  answer: 0
  explanation: "stNum растёт при новом событии, sqNum — при повторе."
```

## Куда дальше

GOOSE управляет подстанцией внутри. Но диспетчер видит её через **IEC 60870-5-104** — телемеханику энергетики. О ней — следующий урок. А пока главное: **в IEC 61850 модель данных самоописательна, а GOOSE летит без аутентификации — и именно поэтому подделка события так опасна.**

## Где пригодится

- **Пентест:** аудит цифровых подстанций, энергетики.
- **CTF:** Hardware/ICS-задачи.
- **Работа:** проектирование защищённых подстанций, SOC/IR.
- **Дальше по дереву:** `hardware-iec-104`, `hardware-dnp3-sav5`.
